CUBIC  PROJECT : ARMADA LEVIATHAN  PANEL REF : MDB

GENERAL SPECIFICATIONS
Height : mm   2,020
Height cw rack plugs : mm   2,304
Width : mm   12,480
Depth : mm   793
Form of Separation :   HYBRID
Incoming Cable Entry :   BOTTOM
Outgoing Cable Entry :   BOTTOM
60A RACK TERMINAL Exit :   TOP
PLINTH

PRE CAD DESIGN ONLY
THIS DRAWING IS FOR THE BELOW INFORMATION PURPOSES ONLY AND IS NOT AN APPROVAL DRAWING:
**PANEL SIZES **GENERAL ARRANGEMENT **CABLE ENTRY/EXIT DETAIL

CUBICLE 1:
4000A ACB MAINS 4P E6.2 H 4000 EKIP TOUCH LSI MEASURING WITHDRAWLABLE ETH, MOD TCP
4000A BUS BAR
INCOMING CABLES
CABLE WAY
SPD, MAIN & GEN AUTO C/O CONTROLS

CUBICLE 2:
3200A ACB LOADBANK 4P E4.2 H 3200 EKIP TOUCH LSI MEASURING WITHDRAWLABLE MOD TCP
CABLE WAY
OUTGOING CABLES

CUBICLE 3:
3200A ACB IT COUPLER 1 4P E4.2 H 3200 EKIP TOUCH LSI MEASURING WITHDRAWLABLE MOD TCP
SPD, COUPLER AUTO C/O CONTROLS
OUTGOING CABLES

CUBICLE 4:
1000A TO IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
1000A TO IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
400A MCCB 4P XT5H EKIP TOUCH LSI MEASURING PLUG IN MOD TCP
400A MCCB 4P XT5H EKIP TOUCH LSI MEASURING PLUG IN MOD TCP
8 X XT2H 160A EKIP TOUCH MEASURING LSI 60A MCCB PLUG IN MOD TCP FORM 3B
8 X 60A RACK PLUGS at front
OUTGOING CABLES
4000A BUS BAR

CUBICLE 5:
1000A TO IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
1000A TO IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
400A MCCB 4P XT5H EKIP TOUCH LSI MEASURING PLUG IN MOD TCP
400A MCCB 4P XT5H EKIP TOUCH LSI MEASURING PLUG IN MOD TCP
8 X XT2H 160A EKIP TOUCH MEASURING LSI 60A MCCB PLUG IN MOD TCP FORM 3B
8 X 60A RACK PLUGS at front
OUTGOING CABLES
4000A BUS BAR

CUBICLE 6:
3200A ACB IT COUPLER 2 4P E4.2 H 3200 EKIP TOUCH LSI MEASURING WITHDRAWLABLE MOD TCP
OUTGOING CABLES

CUBICLE 7:
1000A TO MECH 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
1000A TO MECH 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
400A MCCB 4P XT5H EKIP TOUCH LSI MEASURING PLUG IN MOD TCP
400A MCCB 4P XT5H EKIP TOUCH LSI MEASURING PLUG IN MOD TCP
8 X XT2H 160A EKIP TOUCH MEASURING LSI 60A MCCB PLUG IN MOD TCP FORM 3B
8 X 60A RACK PLUGS at front
OUTGOING CABLES
4000A BUS BAR

CUBICLE 8:
1600A BYPASS MECH UPS XT7H 1600A EKIP TOUCH LSI MEASURING MCCB WITHDRAWLABLE MOD TCP
OUTGOING CABLES

CUBICLE 9:
1000A FROM IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
1000A FROM IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
1000A FROM IT 4P XT7H 1000A FIXED EKIP TOUCH LSI MEASURING MOD TCP
8 X XT2H 160A EKIP TOUCH MEASURING LSI 60A MCCB PLUG IN MOD TCP FORM 3B
8 X 60A RACK PLUGS at front
OUTGOING CABLES
4000A BUS BAR

CUBICLE 10:
4000A ACB MAINS 4P E6.2 H 4000 EKIP TOUCH LSI MEASURING WITHDRAWLABLE ETH, MOD TCP
4000A BUS BAR
INCOMING CABLES
CABLE WAY
INTERLOCKING TBC
300sq 4c 240PE

POWER SAFE CONNECTORS AT REAR OF PANEL (TBC)
